Unnamed: 0,Calculated Design Load [W],User Design Load [W],User Design Load per Area [W/m2],Calculated Design Air Flow [m3/s],User Design Air Flow [m3/s],Design Day Name,Date/Time Of Peak {TIMESTAMP},Thermostat Setpoint Temperature at Peak Load [C],Indoor Temperature at Peak Load [C],Indoor Humidity Ratio at Peak Load [kgWater/kgAir],Outdoor Temperature at Peak Load [C],Outdoor Humidity Ratio at Peak Load [kgWater/kgAir],Minimum Outdoor Air Flow Rate [m3/s],Heat Gain Rate from DOAS [W],Multipliers,User Design Load [W]_floor
2F_KITCHEN_2,31594.98,36334.22,258.11,2.3569999999999998,2.7110000000000003,ANN CLG .4% CONDNS DB=>MWB,7/21 17:10:00,24.0,23.95,0.01427,31.52,0.02079,0.225,0.0,1.0,36334.22
2F_RESTAURANT_DINING_ROOM_2,21127.76,24296.92,156.31,1.5759999999999998,1.8130000000000002,ANN CLG .4% CONDNS DB=>MWB,7/21 17:50:00,24.0,23.99,0.00949,31.27,0.02079,1.244,0.0,1.0,24296.92
1F_RETAIL-SALES_AREA_2,12370.04,14225.55,91.48,0.9229999999999999,1.061,ANN CLG .4% CONDNS DB=>MWB,7/21 17:50:00,24.0,24.0,0.00868,31.27,0.02079,0.35,0.0,1.0,14225.55
1F_RETAIL-SALES_AREA_3,11475.02,13196.27,104.22,0.856,0.9840000000000001,ANN CLG .4% CONDNS DB=>MWB,7/21 17:50:00,24.0,24.0,0.00859,31.27,0.02079,0.285,0.0,1.0,13196.27
2F_RETAIL-MALL_CONCOURSE,24765.84,28480.72,60.25,1.848,2.125,ANN CLG .4% CONDNS DB=>MWB,7/21 18:20:00,24.0,24.0,0.009590000000000001,31.02,0.02079,1.5130000000000001,0.0,1.0,28480.72
2F_KITCHEN,15016.06,17268.47,235.8,1.12,1.288,ANN CLG .4% CONDNS DB=>MWB,7/21 15:00:00,24.0,23.95,0.01456,32.1,0.02079,0.11699999999999999,0.0,1.0,17268.47
4F_LIFT_LOBBY,871.69,1002.44,104.15,0.065,0.075,ANN CLG .4% CONDNS DB=>MWB,7/21 12:00:00,24.0,24.0,0.0087,31.62,0.02079,0.023,0.0,1.0,1002.44
4F_KITCHEN,30897.41,35532.02,252.62,2.305,2.6510000000000002,ANN CLG .4% CONDNS DB=>MWB,7/21 17:10:00,24.0,23.95,0.01434,31.52,0.02079,0.225,0.0,1.0,35532.02
4F_RESTAURANT_DINING_ROOM,10458.4,12027.16,132.2,0.78,0.897,ANN CLG .4% CONDNS DB=>MWB,7/21 18:00:00,24.0,23.99,0.009770000000000001,31.2,0.02079,0.728,0.0,1.0,12027.16
4F_RESTAURANT_DINING_ROOM_2,10381.07,11938.23,172.63,0.774,0.8909999999999999,ANN CLG .4% CONDNS DB=>MWB,7/21 17:50:00,24.0,23.99,0.00935,31.27,0.02079,0.5529999999999999,0.0,1.0,11938.23
4F_KITCHEN_2,14746.0,16957.9,231.56,1.1,1.265,ANN CLG .4% CONDNS DB=>MWB,7/21 15:00:00,24.0,23.95,0.01462,32.1,0.02079,0.11699999999999999,0.0,1.0,16957.9
4F_KITCHEN_3,11731.76,13491.53,305.86,0.875,1.006,ANN CLG .4% CONDNS DB=>MWB,7/21 17:30:00,24.0,23.95,0.01372,31.39,0.02079,0.071,0.0,1.0,13491.53
4F_KITCHEN_4,21635.11,24880.38,236.57,1.614,1.8559999999999999,ANN CLG .4% CONDNS DB=>MWB,7/21 15:00:00,24.0,23.95,0.01455,32.1,0.02079,0.168,0.0,1.0,24880.38
4F_RETAIL-MALL_CONCOURSE,2618.27,3011.01,118.89,0.195,0.225,ANN CLG .4% CONDNS DB=>MWB,7/21 18:40:00,24.0,24.0,0.00881,30.83,0.02079,0.081,0.0,1.0,3011.01
4F_RETAIL-MALL_CONCOURSE_2,4364.39,5019.05,183.48,0.326,0.374,ANN CLG .4% CONDNS DB=>MWB,7/21 09:20:00,24.0,24.0,0.00852,30.26,0.02079,0.08800000000000001,0.0,1.0,5019.05
4F_RESTAURANT_DINING_ROOM_3,50595.81,58185.18,123.22,3.7739999999999996,4.341,ANN CLG .4% CONDNS DB=>MWB,7/21 10:20:00,24.0,23.99,0.0099,30.87,0.02079,3.778,0.0,1.0,58185.18
4F_RESTAURANT_DINING_ROOM_4,24354.86,28008.09,148.76,1.817,2.089,ANN CLG .4% CONDNS DB=>MWB,7/21 09:30:00,24.0,23.99,0.00957,30.37,0.02079,1.506,0.0,1.0,28008.09
4F_RETAIL-SALES_AREA,37409.35,43020.76,103.98,2.7910000000000004,3.2089999999999996,ANN CLG .4% CONDNS DB=>MWB,7/21 17:50:00,24.0,24.0,0.0086,31.27,0.02079,0.9309999999999999,0.0,1.0,43020.76
4F_RETAIL-MALL_CONCOURSE_3,7523.26,8651.75,64.2,0.561,0.645,ANN CLG .4% CONDNS DB=>MWB,7/21 18:50:00,24.0,24.0,0.00948,30.74,0.02079,0.431,0.0,1.0,8651.75
4F_RETAIL-MALL_CONCOURSE_4,15887.6,18270.74,72.24,1.185,1.3630000000000002,ANN CLG .4% CONDNS DB=>MWB,7/21 19:00:00,24.0,24.0,0.00948,30.65,0.02079,0.809,0.0,1.0,18270.74
3F_RETAIL-MALL_CONCOURSE,2607.14,2998.21,118.38,0.19399999999999998,0.22399999999999998,ANN CLG .4% CONDNS DB=>MWB,7/21 18:40:00,24.0,24.0,0.00881,30.83,0.02079,0.081,0.0,1.0,2998.21
3F_KITCHEN,20837.36,23962.96,227.84,1.554,1.788,ANN CLG .4% CONDNS DB=>MWB,7/21 14:50:00,24.0,23.95,0.014669999999999999,32.1,0.02079,0.168,0.0,1.0,23962.96
3F_KITCHEN_2,11945.29,13737.09,311.43,0.8909999999999999,1.025,ANN CLG .4% CONDNS DB=>MWB,7/21 17:30:00,24.0,23.95,0.01366,31.39,0.02079,0.071,0.0,1.0,13737.09
3F_KITCHEN_3,14801.56,17021.79,232.43,1.104,1.27,ANN CLG .4% CONDNS DB=>MWB,7/21 15:00:00,24.0,23.95,0.01461,32.1,0.02079,0.11699999999999999,0.0,1.0,17021.79
3F_RESTAURANT_DINING_ROOM,10425.92,11989.81,173.37,0.778,0.894,ANN CLG .4% CONDNS DB=>MWB,7/21 17:50:00,24.0,23.99,0.00935,31.27,0.02079,0.5529999999999999,0.0,1.0,11989.81
3F_RESTAURANT_DINING_ROOM_2,10556.22,12139.65,133.44,0.787,0.9059999999999999,ANN CLG .4% CONDNS DB=>MWB,7/21 18:00:00,24.0,23.99,0.00975,31.2,0.02079,0.728,0.0,1.0,12139.65
3F_KITCHEN_4,31028.34,35682.59,253.69,2.315,2.662,ANN CLG .4% CONDNS DB=>MWB,7/21 17:10:00,24.0,23.95,0.01432,31.52,0.02079,0.225,0.0,1.0,35682.59
3F_LIFT_LOBBY,870.59,1001.18,104.01,0.065,0.075,ANN CLG .4% CONDNS DB=>MWB,7/21 12:00:00,24.0,24.0,0.008709999999999999,31.62,0.02079,0.023,0.0,1.0,1001.18
3F_RESTAURANT_DINING_ROOM_3,47129.55,54198.98,131.0,3.516,4.043,ANN CLG .4% CONDNS DB=>MWB,7/21 17:40:00,24.0,23.99,0.00978,31.33,0.02079,3.31,0.0,1.0,54198.98
3F_RESTAURANT_DINING_ROOM_4,50139.27,57660.16,122.11,3.74,4.301,ANN CLG .4% CONDNS DB=>MWB,7/21 10:20:00,24.0,23.99,0.009909999999999999,30.87,0.02079,3.778,0.0,1.0,57660.16
3F_RESTAURANT_DINING_ROOM_5,23611.99,27153.79,144.23,1.761,2.026,ANN CLG .4% CONDNS DB=>MWB,7/21 09:30:00,24.0,23.99,0.00962,30.37,0.02079,1.506,0.0,1.0,27153.79
3F_RETAIL-MALL_CONCOURSE_2,23899.15,27484.02,58.14,1.7830000000000001,2.05,ANN CLG .4% CONDNS DB=>MWB,7/21 11:20:00,24.0,24.0,0.00944,31.37,0.02079,1.5130000000000001,0.0,1.0,27484.02
3F_RETAIL-MALL_CONCOURSE_3,4147.0,4769.05,174.34,0.309,0.35600000000000004,ANN CLG .4% CONDNS DB=>MWB,7/21 09:30:00,24.0,24.0,0.00855,30.37,0.02079,0.08800000000000001,0.0,1.0,4769.05
2F_RESTAURANT_DINING_ROOM,14417.34,16579.95,170.57,1.0759999999999998,1.237,ANN CLG .4% CONDNS DB=>MWB,7/21 09:30:00,24.0,23.99,0.00937,30.37,0.02079,0.778,0.0,1.0,16579.95
2F_LIFT_LOBBY,841.6,967.84,103.2,0.063,0.07200000000000001,ANN CLG .4% CONDNS DB=>MWB,7/21 12:10:00,24.0,24.0,0.008709999999999999,31.66,0.02079,0.023,0.0,1.0,967.84
2F_RETAIL-MALL_CONCOURSE_2,2600.25,2990.29,117.06,0.19399999999999998,0.223,ANN CLG .4% CONDNS DB=>MWB,7/21 18:40:00,24.0,24.0,0.00882,30.83,0.02079,0.08199999999999999,0.0,1.0,2990.29
2F_RETAIL-SALES_AREA,33476.31,38497.75,93.05,2.497,2.872,ANN CLG .4% CONDNS DB=>MWB,7/21 17:40:00,24.0,24.0,0.00867,31.33,0.02079,0.9309999999999999,0.0,1.0,38497.75
2F_KITCHEN_3,21273.81,24464.89,232.68,1.587,1.825,ANN CLG .4% CONDNS DB=>MWB,7/21 14:50:00,24.0,23.95,0.0146,32.1,0.02079,0.168,0.0,1.0,24464.89
2F_RESTAURANT_DINING_ROOM_3,49437.63,56853.28,120.41,3.688,4.2410000000000005,ANN CLG .4% CONDNS DB=>MWB,7/21 10:10:00,24.0,23.99,0.009940000000000001,30.78,0.02079,3.7769999999999997,0.0,1.0,56853.28
2F_RETAIL-MALL_CONCOURSE_3,4144.95,4766.69,174.25,0.309,0.35600000000000004,ANN CLG .4% CONDNS DB=>MWB,7/21 09:30:00,24.0,24.0,0.00855,30.37,0.02079,0.08800000000000001,0.0,1.0,4766.69
1F_RETAIL-SALES_AREA,14232.89,16367.83,93.93,1.062,1.2209999999999999,ANN CLG .4% CONDNS DB=>MWB,7/21 09:20:00,24.0,24.0,0.00866,30.26,0.02079,0.392,0.0,1.0,16367.83
1F_KITCHEN,16209.11,18640.47,257.81,1.209,1.391,ANN CLG .4% CONDNS DB=>MWB,7/21 14:50:00,24.0,23.95,0.014519999999999998,32.1,0.02079,0.11599999999999999,0.0,1.0,18640.47
1F_OFFICE_ENCLOSED,4982.76,5730.17,209.71,0.37200000000000005,0.42700000000000005,ANN CLG .4% CONDNS DB=>MWB,7/21 09:20:00,24.0,24.0,0.008190000000000001,30.26,0.02079,0.01,0.0,1.0,5730.17
1F_RETAIL-MALL_CONCOURSE,5315.15,6112.42,223.7,0.397,0.456,ANN CLG .4% CONDNS DB=>MWB,7/21 09:20:00,24.0,24.0,0.00843,30.26,0.02079,0.087,0.0,1.0,6112.42
1F_RESTAURANT_DINING_ROOM,33553.15,38586.12,148.74,2.503,2.8789999999999996,ANN CLG .4% CONDNS DB=>MWB,7/21 17:30:00,24.0,23.99,0.00957,31.39,0.02079,2.075,0.0,1.0,38586.12
1F_LIFT_LOBBY,734.67,844.87,90.09,0.055,0.063,ANN CLG .4% CONDNS DB=>MWB,7/21 12:30:00,24.0,24.0,0.00881,31.76,0.02079,0.023,0.0,1.0,844.87
1F_KITCHEN_2,10032.76,11537.67,240.33,0.748,0.861,ANN CLG .4% CONDNS DB=>MWB,7/21 15:00:00,24.0,23.95,0.01475,32.1,0.02079,0.077,0.0,1.0,11537.67
1F_RESTAURANT_DINING_ROOM_2,38572.32,44358.16,110.21,2.878,3.3089999999999997,ANN CLG .4% CONDNS DB=>MWB,7/21 14:40:00,24.0,23.99,0.01012,32.1,0.02079,3.22,0.0,1.0,44358.16
1F_RETAIL-MALL_CONCOURSE_2,34911.12,40147.79,61.76,2.6039999999999996,2.995,ANN CLG .4% CONDNS DB=>MWB,7/21 18:00:00,24.0,23.99,0.009559999999999999,31.2,0.02079,2.08,0.0,1.0,40147.79
4F_VOID,3125.42,3594.23,42.29,0.233,0.268,ANN CLG .4% CONDNS DB=>MWB,7/21 07:00:00,24.0,24.0,0.00938,28.71,0.02079,0.0,0.0,1.0,3594.23
